# 图像质量测试核对报告

- 生成时间：2026-10-28 13:32:20
- 判定阈值：CT 值均匀性 ≤ 8.0 HU，噪声 ≤ 3.5 HU
- 总数：**127** 组 ｜ 合格 **120** ｜ 不合格 **7** ｜ 通过率 94.5%

- 最差项：均匀性最大 14.20 HU，噪声最大 5.10 HU
- 不合格集中在：CT-05（4 组）

## 不合格明细

| # | 设备 | 批次 | kV | mA | 中心 CT | 边缘 CT | 均匀性 | 噪声 | 判定原因 |
|---|---|---|---|---|---|---|---|---|---|
| 1 | CT-03 | B2 | 100 | 200 | -1.5 | -13.3 | 11.80 | 2.40 | 均匀性超限 |
| 2 | CT-03 | B2 | 100 | 250 | 1.5 | 15.7 | 14.20 | 2.60 | 均匀性超限 |
| 3 | CT-03 | B2 | 100 | 300 | 0.6 | -8.8 | 9.40 | 3.10 | 均匀性超限 |
| 4 | CT-05 | B3 | 120 | 100 | -1.2 | 2.9 | 4.10 | 4.60 | 噪声超限 |
| 5 | CT-05 | B3 | 120 | 150 | 3.1 | -0.1 | 3.20 | 5.10 | 噪声超限 |
| 6 | CT-05 | B2 | 100 | 200 | 0.2 | 5.8 | 5.60 | 4.20 | 噪声超限 |
| 7 | CT-05 | B2 | 100 | 100 | 1.3 | 8.1 | 6.80 | 3.90 | 噪声超限 |
